Title,EventID,EventType,TargetEventID,ExtentStartUTC,ExtentEndUTC,AnalyzerCEMIDs,Category,DetectionClass,ReasonCode,Actor,ActedAt,Reason,CorrectiveAction,EntryID,AnalyzerID,TargetEntryID,AmendmentReason,AmendedBy,Snapshot,Created,Created By
Boiler 15 O2 outage,EV1,TechEntry,,04/02/2026 09:00:00,04/02/2026 11:00:00,Boiler_15 - O2,A - Monitor Equipment Malfunction,status-offline,MM-01,jsmith,04/02/2026 11:05:00,O2 chiller failed - analyzer offline,Replaced chiller and recalibrated,1001,B15-O2-ID,,,,,04/02/2026 11:05:00,jsmith
SRU O2 manual outage,EV2,TechEntry,,04/02/2026 09:00:00,04/02/2026 11:00:00,SRU - O2,A - Monitor Equipment Malfunction,,MM-01,jsmith,04/02/2026 11:10:00,O2 drift after vent line blockage - logged by tech,Blew out vent header and recalibrated,1002,SRU-O2-ID,,,,,04/02/2026 11:10:00,jsmith
Boiler 15 joint CGA,EV3,TechEntry,,04/02/2026 13:00:00,04/02/2026 14:00:00,Boiler_15 - NOx;Boiler_15 - CO,C - Quality Assurance Calibration,,QA-01,mjones,04/02/2026 14:00:00,Quarterly CGA on NOx and CO,CGA passed on both,1003,MULTI,,,,,04/02/2026 14:00:00,mjones
Boiler 15 NOx failed validation,EV4,TechEntry,,04/02/2026 06:00:00,04/02/2026 08:00:00,Boiler_15 - NOx,A - Monitor Equipment Malfunction,,MM-01,jsmith,04/02/2026 08:05:00,[Failed validation - 2x CD limit] NOx daily cal drift exceeded,Recalibrated and reran validation - passed,1004,B15-NOx-ID,,,,,04/02/2026 08:05:00,jsmith
Boiler 15 NOx amendment,EV5,Correction,EV4,04/02/2026 06:00:00,04/02/2026 07:00:00,Boiler_15 - NOx,A - Monitor Equipment Malfunction,,MM-01,supervisor,04/02/2026 09:00:00,Corrected extent after review,,1005,B15-NOx-ID,1004,Restored by 07:00 not 08:00,supervisor,,04/02/2026 09:00:00,supervisor
SRU SO2 non-monitor,EV6,TechEntry,,04/02/2026 15:00:00,04/02/2026 16:00:00,SRU - SO2,B - Non-monitor Malfunction,,NM-01,mjones,04/02/2026 16:05:00,Process upset affecting SO2 reading,Process stabilized,1006,SRU-SO2-ID,,,,,04/02/2026 16:05:00,mjones
SRU O2 unknown,EV7,TechEntry,,04/02/2026 20:00:00,04/02/2026 22:00:00,SRU - O2,D - Other,,UK-01,jsmith,04/02/2026 22:05:00,O2 dropout - cause under investigation,Restored - monitoring,1007,SRU-O2-ID,,,,,04/02/2026 22:05:00,jsmith
Boiler 15 CO start-only,EV8,TechEntry,,04/02/2026 17:15:00,,Boiler_15 - CO,C - Quality Assurance Calibration,,QA-01,mjones,04/02/2026 17:15:00,Filter change marker - start only no end,,1008,B15-CO-ID,,,,,04/02/2026 17:15:00,mjones
